# PLC Modbus 地址表。读点已按 2026-06-20 集成商真实点表 + 系统唯一编号对账回填真实地址。
#
# 2026-09-14 实测192.0.2.200:2000、站号1、标准Modbus TCP连续3次FC03读取成功；点位语义待验收。
# 历史RTU-over-TCP/2022实测陈述已撤回；网络前提和报文证据见 docs/plc/plc-comm-protocol.md。
# D 字读点：地址 = 40000 + D 序号；电流/温度无符号16位×0.1、湿度 int32 低字在前（little）。
# 料位/限位：X 线圈，function_code 1（0x01 读），地址 = X 偏移 0；bool。
# 仍需现场最终核对：地址基准（D0=40000 vs 4x、X 线圈 0 vs 参考号）、int32 字序。
# Y 运行状态 / M 报警仍未对账、本期不采。type/unit 以 tags.yaml 为准。
#
# --- D 字读点（28）---
# 电流 D0-D21（无符号16位 ×0.1 A）
M1_I: {address: 40000, function_code: 3, scale: 0.1, byte_order: big}
M2_I: {address: 40001, function_code: 3, scale: 0.1, byte_order: big}
VFM1_I: {address: 40002, function_code: 3, scale: 0.1, byte_order: big}
M4_I: {address: 40003, function_code: 3, scale: 0.1, byte_order: big}
M3_I: {address: 40004, function_code: 3, scale: 0.1, byte_order: big}
VFM2_I: {address: 40005, function_code: 3, scale: 0.1, byte_order: big}
M6_I: {address: 40006, function_code: 3, scale: 0.1, byte_order: big}
M5_I: {address: 40007, function_code: 3, scale: 0.1, byte_order: big}
M7_I: {address: 40008, function_code: 3, scale: 0.1, byte_order: big}
M8_I: {address: 40009, function_code: 3, scale: 0.1, byte_order: big}
M9_I: {address: 40010, function_code: 3, scale: 0.1, byte_order: big}
VFM3_I: {address: 40011, function_code: 3, scale: 0.1, byte_order: big}
M11_I: {address: 40012, function_code: 3, scale: 0.1, byte_order: big}
M10_I: {address: 40013, function_code: 3, scale: 0.1, byte_order: big}
M12_I: {address: 40014, function_code: 3, scale: 0.1, byte_order: big}
M13_I: {address: 40015, function_code: 3, scale: 0.1, byte_order: big}
M14_I: {address: 40016, function_code: 3, scale: 0.1, byte_order: big}
VF1_I: {address: 40017, function_code: 3, scale: 0.1, byte_order: big}
VF2_I: {address: 40018, function_code: 3, scale: 0.1, byte_order: big}
VF3_I: {address: 40019, function_code: 3, scale: 0.1, byte_order: big}
M15_I: {address: 40020, function_code: 3, scale: 0.1, byte_order: big}
M16_I: {address: 40021, function_code: 3, scale: 0.1, byte_order: big}
# 温度 D40-D44（无符号16位 ×0.1 ℃）
FTT1_T: {address: 40040, function_code: 3, scale: 0.1, byte_order: big}
FTT2_T: {address: 40041, function_code: 3, scale: 0.1, byte_order: big}
FTT3_T: {address: 40042, function_code: 3, scale: 0.1, byte_order: big}
TT1_T: {address: 40043, function_code: 3, scale: 0.1, byte_order: big}
TT2_T: {address: 40044, function_code: 3, scale: 0.1, byte_order: big}
# 湿度 D45（int32 低字在前，scale TBD）
MT1_H: {address: 40045, function_code: 3, scale: TBD, byte_order: little}
# --- 料位/限位（X 线圈，0x01 读，bool）---
LL1: {address: 0, function_code: 1, byte_order: big}  # X000
LL2: {address: 1, function_code: 1, byte_order: big}  # X001
LL3: {address: 2, function_code: 1, byte_order: big}  # X002
LL4: {address: 5, function_code: 1, byte_order: big}  # X005
LL5: {address: 3, function_code: 1, byte_order: big}  # X003
LL6: {address: 6, function_code: 1, byte_order: big}  # X006

# --- diagnostic heartbeat points ---
# PLC_HEARTBEAT is read from PLC to prove PLC-side communication freshness.
# It may be a 0/1 mirror of the existing PLC heartbeat toggle; edge only
# requires the value to change, not a PLC-side incrementing counter. Because
# the current toggle is 0.5s high / 0.5s low, edge confirms change in a short
# burst window instead of relying on a single 5s sample.
# EDGE_HOST_ALIVE is written by edge to prove edge/daq-side communication
# freshness only. It is intentionally not an ALLOWED_CONTROL_SOFTPOINTS entry.
# PLC_LEGACY_HEARTBEAT_TOGGLE 对应集成商 M1001「0.5秒1/0.5秒0 心跳」。
# 该点只作为上位机只读诊断心跳；2026-09-14 实测M1001在5.176秒16次采样中跳变10次。
# D5290同窗口始终为0，尚未验证现场心跳镜像；以下配置分配不等于现场实现已验收。
# 地址依据官方《Instruction Manual of vendor PLC》Table 14.1.2：M 区 offset=30000，
# 读 0x01 → M1001 = 31001；地址基址最终 e2e 单点核对。
# PLC single-heartbeat overlay 已分配：PLC_HEARTBEAT=D5290,
# EDGE_HOST_ALIVE=D5291。按本文件 D 字约定回填为 4x45290/4x45291；
# 现场验收仍需核对 PLC 4x 地址基准。
PLC_HEARTBEAT: {address: 45290, function_code: 3, scale: 1, byte_order: big, type: int, diagnostic: heartbeat}
EDGE_HOST_ALIVE: {address: 45291, function_code: 6, scale: 1, byte_order: big, writable: true, type: int, diagnostic: heartbeat, control_softpoint: false}
PLC_LEGACY_HEARTBEAT_TOGGLE: {address: 31001, function_code: 1, byte_order: big, type: bool, diagnostic: heartbeat, legacy_device: M1001, control_softpoint: false}

# --- authority status points (read-only) ---
# These are PLC-owned state fields. They let edge-api/HMI fail closed when
# control ownership moves away from edge, but they are not control softpoints.
AUTHORITY_OWNER: {address: 45201, function_code: 3, scale: 1, byte_order: big, type: int, diagnostic: authority, control_softpoint: false}
AUTHORITY_EPOCH: {address: 45414, function_code: 3, scale: 1, byte_order: big, type: int, diagnostic: authority, control_softpoint: false}
AUTH_TRANSITION_STATE: {address: 45415, function_code: 3, scale: 1, byte_order: big, type: int, diagnostic: authority, control_softpoint: false}
HMI_DIRECT_ENABLE: {address: 45571, function_code: 3, scale: 1, byte_order: big, type: bool, diagnostic: authority, control_softpoint: false}

# --- 6 路频率有效目标读回点（D5210-D5215，只读）---
# 地址依据官方《Instruction Manual of vendor PLC》Table 14.1.2：D 区 offset=40000，
# 适用 D0~D8191，读 0x03 → Modbus 地址 = 40000 + D 编号；故 D5210-D5215 = 45210-45215。
# 这 6 个点是 PLC 接受后的频率有效目标读回，必须用 *_ACTIVE_FREQ_TARGET 命名，不得冒充 *_FREQ_SP 写入软点。
# 控制写入按 2026-06-20「上位机降级全只读」决策锁停，本期不启用；启用后也只走
# D5100-D5299 单路事务：写 D5101-D5104 与 D5110 单个频率值，最后写 D5100 请求序号，
# D5104 选通道 1..6；PLC ACK 后更新 D5210-D5215 对应目标，并由 D5220-D5225 发布输出 MV。
# D30-D35 属于 PLC 原工程频率命令/MV 链路，DryController 不采集、不写入；M1000/M140-M173 同样不作 edge/HMI 写点。
# 禁止绕过 D5100 对 D5110 或 D5111-D5115 保留位、D30-D35 做单 tag 直写。
# scale 仍 TBD：频率是整数 Hz 还是 ×10、量程需集成商/真机确认；地址基址（offset 40000 是否即协议地址）最终 e2e 单点核对。
VFM1_ACTIVE_FREQ_TARGET: {address: 45210, function_code: 3, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: false}
VFM2_ACTIVE_FREQ_TARGET: {address: 45211, function_code: 3, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: false}
VFM3_ACTIVE_FREQ_TARGET: {address: 45212, function_code: 3, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: false}
VF1_ACTIVE_FREQ_TARGET: {address: 45213, function_code: 3, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: false}
VF2_ACTIVE_FREQ_TARGET: {address: 45214, function_code: 3, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: false}
VF3_ACTIVE_FREQ_TARGET: {address: 45215, function_code: 3, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: false}

# --- 6 路频率事务写入软点（无直接 Modbus 地址）---
# *_FREQ_SP 是 edge/HMI 的产品软点名，只能经 D5100/D5550 事务写入；保留在 map 中是为了防止被误配为直写点。
VFM1_FREQ_SP: {address: TBD, function_code: 6, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: true, write_path: D5100_TRANSACTION}
VFM2_FREQ_SP: {address: TBD, function_code: 6, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: true, write_path: D5100_TRANSACTION}
VFM3_FREQ_SP: {address: TBD, function_code: 6, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: true, write_path: D5100_TRANSACTION}
VF1_FREQ_SP: {address: TBD, function_code: 6, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: true, write_path: D5100_TRANSACTION}
VF2_FREQ_SP: {address: TBD, function_code: 6, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: true, write_path: D5100_TRANSACTION}
VF3_FREQ_SP: {address: TBD, function_code: 6, scale: TBD, byte_order: big, writable: false, type: int, range: [0.0, 50.0], unit: Hz, control_softpoint: true, write_path: D5100_TRANSACTION}
