<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>产线 I/O 点表（示例点表）— DryController</title>
<style>
  :root{--fg:#1f2733;--muted:#5b6675;--line:#e2e6ec;--accent:#2f6fb0;--th:#f0f3f7;--zebra:#fafbfc;--ok:#1e8a4c;--warn:#9a6b00}
  *{box-sizing:border-box} html{scroll-behavior:smooth}
  body{margin:0;color:var(--fg);background:#fff;font-family:-apple-system,"PingFang SC","Microsoft YaHei","Segoe UI",sans-serif;font-size:16px;line-height:1.7;padding:0 40px 100px}
  header.h{border-bottom:3px solid var(--accent);margin:32px 0 8px;padding-bottom:16px}
  header.h .t{font-size:26px;font-weight:700;margin:0 0 10px}
  header.h .m{color:var(--muted);font-size:14px;line-height:1.9} header.h .m b{color:#27344a}
  h2{font-size:20px;margin:22px 0 10px;color:#27344a}
  .note{color:var(--muted);font-size:14px} .warn{color:var(--warn)}
  code{background:#f3f5f8;padding:1px 5px;border-radius:4px;font-size:13px}
  .layout{display:flex;gap:28px;align-items:flex-start;margin-top:18px}
  .flow-pane{flex:0 0 560px;position:sticky;top:0;align-self:flex-start;max-height:100vh;overflow:auto;padding:8px 6px 24px;border-right:1px solid var(--line)}
  .table-pane{flex:1 1 auto;min-width:0}
  @media (max-width:1100px){body{padding:0 18px 70px} .layout{flex-direction:column} .flow-pane{flex:none;position:static;max-height:none;border-right:none;border-bottom:1px solid var(--line)}}
  .flow{display:flex;flex-direction:column;align-items:stretch}
  .stage{display:flex;align-items:center;gap:10px;justify-content:center}
  .stage .left{flex:1;display:flex;justify-content:flex-end}
  .stage .right{flex:1;display:flex;flex-wrap:wrap;gap:4px}
  .node{flex:0 0 auto;min-width:118px;color:#fff;text-align:center;padding:9px 8px;border-radius:8px;font-weight:600;font-size:13px;line-height:1.25}
  .node small{display:block;font-weight:400;font-size:10px;opacity:.82;margin-top:1px}
  .node.pool{background:#5b6e4a} .node.bin{background:#37577a}
  .node.host{background:#34343a} .node.screen{background:#3d6457} .node.out{background:#4a3a64}
  .node.conveyor{background:#e3e7ec;color:#5a6571;min-width:64px;padding:4px 9px;font-size:11px;font-weight:600}
  .node.conveyor small{color:#8a95a1;opacity:1;font-size:9.5px}
  .node.boiler{background:#7c2b2b;min-width:0;font-size:12px;padding:7px 9px}
  .link{display:flex;justify-content:center} .link::before{content:"↓";color:#9aa1a8;font-size:17px;line-height:1.4}
  .boiler-box{display:flex;align-items:center;gap:6px} .boiler-box::after{content:"→";color:#9aa1a8;font-weight:700}
  .boiler-box .bpins{display:flex;flex-direction:column;gap:4px;align-items:flex-end}
  .pin{display:inline-block;padding:2px 8px;border-radius:999px;font-size:11px;font-weight:600;text-decoration:none;white-space:nowrap}
  .pin.drive{background:#5a3210;color:#f4dcc2} .pin.sense{background:#123a5e;color:#cfe4f5}
  .pin:hover{box-shadow:0 0 0 2px var(--accent)}
  .legend{display:flex;flex-wrap:wrap;gap:8px;margin:8px 0;font-size:12px}
  .legend span{padding:2px 8px;border-radius:6px;color:#fff}
  table{border-collapse:collapse;width:100%;margin:10px 0;font-size:14px;border:1px solid var(--line);border-radius:8px;overflow:hidden}
  th,td{border:1px solid var(--line);padding:8px 11px;text-align:left;vertical-align:top}
  th{background:var(--th);font-weight:600;color:#27344a}
  tbody tr:nth-child(even){background:var(--zebra)}
  tr.group td{background:#eef2f7;font-weight:700;letter-spacing:.02em}
  .tag{font-family:ui-monospace,monospace;font-weight:700;color:var(--ok)}
  tr[id^="io-"]:target{background:#fff6d6} tr[id^="io-"]{scroll-margin-top:14px}
</style>
</head>
<body>
<header class="h">
  <div class="t">产线 I/O 点表 · 示例点表（V0 只读）</div>
  <div class="m">
    <b>来源</b>：示例产线点表（PLC 工程导出 + 系统唯一编号对账）<br>
    <b>位号约定</b>：canonical = 系统唯一编号 + 量纲后缀（<code>_I</code> 电流 / <code>_FREQ_SP</code> 频率目标 / <code>_T</code> 温度 / <code>_H</code> 湿度）；解决设备号电流/控制目标撞车。<br>
    <b>通讯</b>：Modbus RTU-over-TCP（端口 2022 / 站号 1）；读点地址 = 4x(40000+D序号)。<b>关联</b>：<code>edge configs/tags.yaml</code> / <code>modbus-address-map.yaml</code>。<br>
    <b>安全/控制/报警</b>：<a href="plc-safety-contract.html">安全契约</a> · <a href="plc-control-logic.html">控制逻辑</a> · <a href="plc-alarm-spec.html">报警规范</a>。<br>
    <b class="warn">范围</b>：<span class="warn">本期只读采集 34 个 DryController 点（28 D 字 + 6 料位/限位线圈）；控制写入按只读决策锁停，edge 六频率后续走 D5100-D5299，DryHMI edge-down direct 走 D5550-D5599。</span>
  </div>
</header>

<div class="layout">
  <aside class="flow-pane">
    <h2>工艺流程图</h2>
    <p class="note">料池 → 绞龙/料斗 → 预/一级/二级烘干（中夹发酵仓）→ 滚筛 → 出料；锅炉1/2 侧挂供热。
    绞龙与出料电机都是传送装置（独立节点）。<b style="color:#5a3210">棕色 pin</b>=电气电流，<b style="color:#123a5e">蓝色 pin</b>=检测（温度/湿度/料位限位）。点 pin 跳点表。</p>
    <div class="legend"><span style="background:#5b6e4a">料池</span><span style="background:#6b7785">绞龙/传送</span><span style="background:#37577a">料斗</span><span style="background:#34343a">烘干主机</span><span style="background:#7c2b2b">锅炉</span><span style="background:#3d6457">滚筛</span><span style="background:#4a3a64">出料</span></div>
    <div class="flow">
    <div class="stage"><div class="left"></div><span class="node pool">料池<small>原料</small></span><div class="right"></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">绞龙1<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M1_I">M1_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node bin">料斗1<small>满位→停 M1（绞龙1）</small></span><div class="right"><a class="pin sense" href="#io-LL1">LL1</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">绞龙2<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M2_I">M2_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node bin">料斗2<small>满位→停 M2（绞龙2）</small></span><div class="right"><a class="pin sense" href="#io-LL2">LL2</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">绞龙3 / 上料变频<small>变频上料 预烘干</small></span><div class="right"><a class="pin drive" href="#io-VFM1_I">VFM1_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node host">预烘干主机<small>主机+排湿风机+蒸汽温度</small></span><div class="right"><a class="pin drive" href="#io-M3_I">M3_I</a><a class="pin drive" href="#io-VF1_I">VF1_I</a><a class="pin sense" href="#io-FTT1_T">FTT1_T</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">预烘干出料<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M4_I">M4_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node bin">料斗3<small>满位→停 M4（预烘干出料）</small></span><div class="right"><a class="pin sense" href="#io-LL3">LL3</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">上料变频<small>变频上料 一级</small></span><div class="right"><a class="pin drive" href="#io-VFM2_I">VFM2_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"><div class="boiler-box"><span class="node boiler">锅炉1<small>供热</small></span><div class="bpins"><a class="pin drive" href="#io-M15_I">M15_I</a><a class="pin sense" href="#io-LL5">LL5</a><a class="pin sense" href="#io-TT1_T">TT1_T</a></div></div></div><span class="node host">一级烘干主机<small>主机+排湿风机+蒸汽温度</small></span><div class="right"><a class="pin drive" href="#io-M5_I">M5_I</a><a class="pin drive" href="#io-VF2_I">VF2_I</a><a class="pin sense" href="#io-FTT2_T">FTT2_T</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">一级出料<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M6_I">M6_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">发酵进料<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M7_I">M7_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node host">发酵主机</span><div class="right"><a class="pin drive" href="#io-M8_I">M8_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">发酵出料<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M9_I">M9_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node bin">料斗5<small>满位→停 M9（发酵出料）</small></span><div class="right"><a class="pin sense" href="#io-LL4">LL4</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">上料变频 <small>变频上料 二级</small></span><div class="right"><a class="pin drive" href="#io-VFM3_I">VFM3_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"><div class="boiler-box"><span class="node boiler">锅炉2<small>供热</small></span><div class="bpins"><a class="pin drive" href="#io-M16_I">M16_I</a><a class="pin sense" href="#io-LL6">LL6</a><a class="pin sense" href="#io-TT2_T">TT2_T</a></div></div></div><span class="node host">二级烘干主机<small>主机+排湿风机+蒸汽温度</small></span><div class="right"><a class="pin drive" href="#io-M10_I">M10_I</a><a class="pin drive" href="#io-VF3_I">VF3_I</a><a class="pin sense" href="#io-FTT3_T">FTT3_T</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">二级出料<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M11_I">M11_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">滚筛进料<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M12_I">M12_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node screen">滚筛</span><div class="right"><a class="pin drive" href="#io-M13_I">M13_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node conveyor">最终出料<small>传送</small></span><div class="right"><a class="pin drive" href="#io-M14_I">M14_I</a></div></div>
<div class="link"></div>
<div class="stage"><div class="left"></div><span class="node out">出料口<small>湿度检测</small></span><div class="right"><a class="pin sense" href="#io-MT1_H">MT1_H</a></div></div>
    </div>
  </aside>
  <main class="table-pane">
    <h2>读点（34：28 D 字 + 6 料位/限位线圈，已对账采集）</h2>
    <p class="note">温度语义已按工艺更正（PLC CSV 误标）：<code>TT*_T</code>=锅炉炉口温度、<code>FTT*_T</code>=各段排湿风机处蒸汽温度。电流/温度 ×0.1；当前 SamSoar CSV 只证明湿度为 <code>D45</code> WORD。<code>D30-D35</code> 是 PLC 原工程频率链路证据，不进入本表。</p>
    <table>
      <thead><tr><th>#</th><th>系统位号</th><th>PLC元件</th><th>Modbus</th><th>类型</th><th>量程</th><th>描述（工艺更正）</th></tr></thead>
      <tbody>
<tr class="group"><td colspan="7">进料/绞龙</td></tr>
<tr id="io-M1_I"><td>1</td><td><span class="tag">M1_I</span></td><td>D0</td><td>4x40000</td><td>int</td><td>A（×0.1）</td><td>绞龙1电机电流</td></tr>
<tr id="io-M2_I"><td>2</td><td><span class="tag">M2_I</span></td><td>D1</td><td>4x40001</td><td>int</td><td>A（×0.1）</td><td>绞龙2电机电流</td></tr>
<tr class="group"><td colspan="7">预烘干</td></tr>
<tr id="io-VFM1_I"><td>3</td><td><span class="tag">VFM1_I</span></td><td>D2</td><td>4x40002</td><td>int</td><td>A（×0.1）</td><td>预发酵进料电机电流</td></tr>
<tr id="io-M4_I"><td>4</td><td><span class="tag">M4_I</span></td><td>D3</td><td>4x40003</td><td>int</td><td>A（×0.1）</td><td>预发酵出料电机电流</td></tr>
<tr id="io-M3_I"><td>5</td><td><span class="tag">M3_I</span></td><td>D4</td><td>4x40004</td><td>int</td><td>A（×0.1）</td><td>预发酵主电机电流</td></tr>
<tr id="io-VF1_I"><td>6</td><td><span class="tag">VF1_I</span></td><td>D17</td><td>4x40017</td><td>int</td><td>A（×0.1）</td><td>1级风机电机电流</td></tr>
<tr id="io-FTT1_T"><td>7</td><td><span class="tag">FTT1_T</span></td><td>D40</td><td>4x40040</td><td>int</td><td>℃（×0.1）</td><td>预烘干段蒸汽温度（1号排湿风机处）</td></tr>
<tr class="group"><td colspan="7">一级烘干</td></tr>
<tr id="io-VFM2_I"><td>8</td><td><span class="tag">VFM2_I</span></td><td>D5</td><td>4x40005</td><td>int</td><td>A（×0.1）</td><td>一级烘干进料电机电流</td></tr>
<tr id="io-M6_I"><td>9</td><td><span class="tag">M6_I</span></td><td>D6</td><td>4x40006</td><td>int</td><td>A（×0.1）</td><td>一级烘干出料电机电流</td></tr>
<tr id="io-M5_I"><td>10</td><td><span class="tag">M5_I</span></td><td>D7</td><td>4x40007</td><td>int</td><td>A（×0.1）</td><td>一级烘干主电机电流</td></tr>
<tr id="io-VF2_I"><td>11</td><td><span class="tag">VF2_I</span></td><td>D18</td><td>4x40018</td><td>int</td><td>A（×0.1）</td><td>2级风机电机电流</td></tr>
<tr id="io-FTT2_T"><td>12</td><td><span class="tag">FTT2_T</span></td><td>D41</td><td>4x40041</td><td>int</td><td>℃（×0.1）</td><td>一级烘干段蒸汽温度（2号排湿风机处）</td></tr>
<tr class="group"><td colspan="7">发酵仓</td></tr>
<tr id="io-M7_I"><td>13</td><td><span class="tag">M7_I</span></td><td>D8</td><td>4x40008</td><td>int</td><td>A（×0.1）</td><td>发酵进料电机电流</td></tr>
<tr id="io-M8_I"><td>14</td><td><span class="tag">M8_I</span></td><td>D9</td><td>4x40009</td><td>int</td><td>A（×0.1）</td><td>发酵电机电流</td></tr>
<tr id="io-M9_I"><td>15</td><td><span class="tag">M9_I</span></td><td>D10</td><td>4x40010</td><td>int</td><td>A（×0.1）</td><td>发酵出料电机电流</td></tr>
<tr class="group"><td colspan="7">二级烘干</td></tr>
<tr id="io-VFM3_I"><td>16</td><td><span class="tag">VFM3_I</span></td><td>D11</td><td>4x40011</td><td>int</td><td>A（×0.1）</td><td>二级烘干进料电机电流</td></tr>
<tr id="io-M11_I"><td>17</td><td><span class="tag">M11_I</span></td><td>D12</td><td>4x40012</td><td>int</td><td>A（×0.1）</td><td>二级烘干出料电机电流</td></tr>
<tr id="io-M10_I"><td>18</td><td><span class="tag">M10_I</span></td><td>D13</td><td>4x40013</td><td>int</td><td>A（×0.1）</td><td>二级烘干主电机电流</td></tr>
<tr id="io-VF3_I"><td>19</td><td><span class="tag">VF3_I</span></td><td>D19</td><td>4x40019</td><td>int</td><td>A（×0.1）</td><td>3级风机电机电流</td></tr>
<tr id="io-FTT3_T"><td>20</td><td><span class="tag">FTT3_T</span></td><td>D42</td><td>4x40042</td><td>int</td><td>℃（×0.1）</td><td>二级烘干段蒸汽温度（3号排湿风机处）</td></tr>
<tr class="group"><td colspan="7">滚筛</td></tr>
<tr id="io-M12_I"><td>21</td><td><span class="tag">M12_I</span></td><td>D14</td><td>4x40014</td><td>int</td><td>A（×0.1）</td><td>滚筛进料电机电流</td></tr>
<tr id="io-M13_I"><td>22</td><td><span class="tag">M13_I</span></td><td>D15</td><td>4x40015</td><td>int</td><td>A（×0.1）</td><td>滚筛出料电机电流</td></tr>
<tr class="group"><td colspan="7">出料</td></tr>
<tr id="io-M14_I"><td>23</td><td><span class="tag">M14_I</span></td><td>D16</td><td>4x40016</td><td>int</td><td>A（×0.1）</td><td>最终出料电机电流</td></tr>
<tr id="io-MT1_H"><td>24</td><td><span class="tag">MT1_H</span></td><td>D45</td><td>4x40045</td><td>WORD</td><td>%（scale TBD）</td><td>出料口实时湿度</td></tr>
<tr class="group"><td colspan="7">上料</td></tr>
<tr id="io-M15_I"><td>25</td><td><span class="tag">M15_I</span></td><td>D20</td><td>4x40020</td><td>int</td><td>A（×0.1）</td><td>1级烘干上料电机电流</td></tr>
<tr id="io-M16_I"><td>26</td><td><span class="tag">M16_I</span></td><td>D21</td><td>4x40021</td><td>int</td><td>A（×0.1）</td><td>2级烘干上料电机电流</td></tr>
<tr class="group"><td colspan="7">锅炉</td></tr>
<tr id="io-TT1_T"><td>27</td><td><span class="tag">TT1_T</span></td><td>D43</td><td>4x40043</td><td>int</td><td>℃（×0.1）</td><td>锅炉1炉口温度</td></tr>
<tr id="io-TT2_T"><td>28</td><td><span class="tag">TT2_T</span></td><td>D44</td><td>4x40044</td><td>int</td><td>℃（×0.1）</td><td>锅炉2炉口温度</td></tr>
<tr class="group"><td colspan="7">料位/限位（DI 线圈，0x01 读，bool）</td></tr>
<tr id="io-LL1"><td>29</td><td><span class="tag">LL1</span></td><td>X000</td><td>0x01 线圈#0</td><td>bool</td><td>到位/未到位</td><td>料斗1满位限位（触发=料满→上游电机停）</td></tr>
<tr id="io-LL2"><td>30</td><td><span class="tag">LL2</span></td><td>X001</td><td>0x01 线圈#1</td><td>bool</td><td>到位/未到位</td><td>料斗2满位限位（触发→上游电机停）</td></tr>
<tr id="io-LL3"><td>31</td><td><span class="tag">LL3</span></td><td>X002</td><td>0x01 线圈#2</td><td>bool</td><td>到位/未到位</td><td>料斗3满位限位（触发→上游电机停）</td></tr>
<tr id="io-LL4"><td>32</td><td><span class="tag">LL4</span></td><td>X005</td><td>0x01 线圈#5</td><td>bool</td><td>到位/未到位</td><td>料斗5满位限位（触发→上游电机停）</td></tr>
<tr id="io-LL5"><td>33</td><td><span class="tag">LL5</span></td><td>X003</td><td>0x01 线圈#3</td><td>bool</td><td>到位/未到位</td><td>一级烘干锅炉上料限位（触发=到位→上料电机停）</td></tr>
<tr id="io-LL6"><td>34</td><td><span class="tag">LL6</span></td><td>X006</td><td>0x01 线圈#6</td><td>bool</td><td>到位/未到位</td><td>二级烘干锅炉燃料上料限位（触发→上料电机停）</td></tr>
      </tbody>
    </table>

    <h2>本期未采集 / 未对账</h2>
    <p class="note">以下是真实点表里存在、但<b>本期 V0 不纳入</b>的点；它们是位元件（线圈，需 <code>0x01/0x02</code> 读，edge 读路径暂不支持）或控制写点，且尚未分配系统唯一编号。</p>
    <table>
      <thead><tr><th>类别</th><th>PLC 元件</th><th>性质</th><th>说明</th></tr></thead>
      <tbody>
        <tr><td>急停 / 其他限位</td><td>X1102 等</td><td>DI 线圈</td><td>整线急停等安全/顺控输入。注：料位/上料限位 X000/001/002/003/005/006 已纳入采集为 <code>LL1–LL6</code>（见上表「料位/限位」组）；它们是<b>满位/到位限位开关</b>，触发=到位→停，<b>非料位计、给不了连续料位与缺料</b>。</td></tr>
        <tr><td>电机运行状态</td><td>Y000–Y033</td><td>DO 线圈</td><td>各电机/风机输出状态（运行/停）。</td></tr>
        <tr><td>报警位</td><td>M300–M321 / M200–201 / M60–61</td><td>M 线圈</td><td>各电机过流/报警、湿度异常等；告警也可由 edge 用电流/温度+阈值自算。</td></tr>
        <tr><td>PLC 原工程频率链路</td><td>D30–D35</td><td>原工程证据</td><td>旧程序六路频率命令/MV，最终 MOV 到 AO140-AO151；DryController 不采集、不写入、不作为 D5100/DryHMI direct 读回或 VFD 实际反馈。</td></tr>
        <tr><td>控制写软点</td><td>D5100-D5299 / D5550-D5599</td><td>写入事务</td><td>edge 六频率目标走 D5100 请求/ACK/读回事务；DryHMI edge-down direct 走 D5550-D5599；现场 e2e 前 disabled。</td></tr>
      </tbody>
    </table>
    <p class="note">建议补充的安全/维护点（急停、拉绳/跑偏、热继跳闸、轴承超温、变频器故障、成品超温等）见 <a href="plc-safety-contract.html">安全契约</a> §2.6 / §2.10，点表冻结时对齐。</p>
  </main>
</div>
</body>
</html>
